<article class="article-main"><section id="enjeux"><span class="section-index">01 · RISQUES</span><h2>Dans un data center, l’air doit protéger les serveurs, pas seulement refroidir la salle</h2><p>La continuité de service dépend des conditions rencontrées à l’entrée des équipements informatiques : température, humidité, poussières et contaminants gazeux. Une température moyenne satisfaisante dans la salle peut masquer un point chaud à l’entrée d’une baie, notamment en présence de recirculation d’air chaud ou de déséquilibre entre allées.</p><p>Les recommandations ASHRAE pour les environnements informatiques définissent des enveloppes recommandées et admissibles selon les classes d’équipements, y compris pour les systèmes à forte densité. Elles concernent l’air entrant dans le matériel, et non simplement la température de reprise d’un climatiseur. La compatibilité avec les spécifications des fabricants reste indispensable.</p><div class="info-panel"><strong>À retenir</strong><p>Le point de mesure de référence se situe à l’admission des serveurs. La stratégie d’air doit traiter ensemble la distribution, l’humidité, la contamination et les conditions de fonctionnement en cas de défaillance.</p></div><p>Source : <a href="https://handbook.ashrae.org/Handbooks/A23/SI/A23_Ch20/a23_ch20_si.aspx" rel="noopener noreferrer">ASHRAE Handbook 2023, Data Centers and Telecommunication Facilities</a>.</p></section>
<section id="flux"><span class="section-index">02 · DISTRIBUER</span><h2>Éviter la recirculation et les mélanges d’air entre allées</h2><p>La séparation des allées chaudes et froides, le confinement d’allées, les panneaux d’obturation et la gestion des passages de câbles contribuent à acheminer l’air refroidi jusqu’aux entrées des équipements et à récupérer l’air chaud sans mélange inutile. Le diagnostic porte sur les températures d’entrée des serveurs, les obstacles aux flux, les débits effectifs et les points chauds. Il ne suffit pas d’augmenter la puissance frigorifique si le défaut principal est aéraulique.</p><p>Le refroidissement peut faire appel à des unités de salle, des unités en rangée, des solutions en toiture ou des systèmes hybrides selon la densité et la configuration. Les charges informatiques élevées ou les équipements refroidis par liquide exigent une analyse spécifique de la part thermique encore rejetée dans l’air. Les procédures de secours et la redondance doivent être définies suivant la criticité du site.</p><p>Source : <a href="https://www.energy.gov/sites/default/files/2024-07/best-practice-guide-data-center-design.pdf" rel="noopener noreferrer">U.S. Department of Energy, Best Practices Guide for Energy-Efficient Data Center Design (2024)</a>.</p></section>
<section id="contamination"><span class="section-index">03 · PROTÉGER</span><h2>Poussières, humidité et corrosion : des risques parfois liés</h2><h3>Particules et encrassement</h3><p>Les poussières peuvent encrasser les équipements et, selon leur composition et l’humidité, contribuer à des défaillances. Le choix de la <a href="/solutions-traitement-air/filtration-air-industrielle/">filtration</a> dépend des apports d’air extérieur, de l’environnement du bâtiment, de l’étanchéité et des prescriptions fabricants. Les travaux de construction, les emballages et l’entretien sont également des sources internes à maîtriser.</p><h3>Pollution gazeuse et corrosion électronique</h3><p>Dans un environnement exposé à des polluants corrosifs, notamment certains composés soufrés, un suivi des contaminants gazeux peut devenir nécessaire. Les lignes directrices ASHRAE abordent la réactivité du cuivre et de l’argent comme indicateurs de corrosion. La filtration particulaire seule n’élimine pas ces gaz ; un traitement en phase gazeuse peut être envisagé après caractérisation du risque.</p><h3>Humidité, point de rosée et condensation</h3><p>Une régulation trop étroite de l’humidité peut provoquer des cycles opposés d’<a href="/solutions-traitement-air/humidification-industrielle/">humidification</a> et de <a href="/solutions-traitement-air/deshumidification-industrielle/">déshumidification</a> et accroître les consommations. À l’inverse, humidité élevée et contaminants gazeux peuvent renforcer certains mécanismes de corrosion. La consigne doit tenir compte de l’enveloppe ASHRAE applicable, du niveau réel de pollution et des limites du fabricant, sans appliquer un pourcentage universel.</p><p>Source : <a href="https://www.ashrae.org/File%20Library/Technical%20Resources/Publication%20Errata%20and%20Updates/2011-Gaseous-and-Particulate-Guidelines.pdf" rel="noopener noreferrer">ASHRAE, Gaseous and Particulate Contamination Guidelines for Data Centers</a>.</p></section>
<section id="mesures"><span class="section-index">04 · DIMENSIONNER</span><h2>Quels paramètres suivre avant de modifier le traitement d’air ?</h2><div class="measure-grid"><div><i>01</i><strong>À l’entrée des baies</strong><span>Température, humidité et points chauds dans différents régimes de charge.</span></div><div><i>02</i><strong>Distribution et pollution</strong><span>Circulation entre allées, pression, entrées d’air, poussières et éventuelle corrosivité.</span></div><div><i>03</i><strong>Continuité et énergie</strong><span>Puissance IT, rendement du refroidissement, scénarios de panne, alarmes et maintenance.</span></div></div><p>Une étude utile associe l’inventaire des équipements, la cartographie des charges, des mesures aux prises d’air des serveurs et une analyse du fonctionnement en mode normal et dégradé. Elle examine les opportunités d’économisation d’air ou de refroidissement indirect, sans compromettre le contrôle de la pollution et de l’humidité. Le choix d’une <a href="/solutions-traitement-air/centrale-traitement-air/">centrale de traitement d’air</a> ou d’une solution de refroidissement se fait ensuite à partir de contraintes documentées.</p><p>À la réception, prévoir les mesures en charge, les alarmes, le contrôle des filtres et les procédures de maintenance. Une solution moins énergivore sur le papier n’est pas pertinente si elle accroît les risques d’arrêt ou dépasse les limites de l’équipement.</p><div class="info-panel"><strong>Préparer votre cahier des charges</strong><p>Rassemblez les puissances et profils de charge IT, les plans de baies et d’allées, les températures et humidités mesurées à l’admission, les prescriptions fournisseurs, les contraintes de redondance et les données de consommation. Ces éléments permettent de comparer les solutions sans annoncer de gain non mesuré.</p></div><p><a class="button" href="/demander-un-devis/">Préparer une étude de traitement d’air →</a></p></section></article>