<article class="article-main"><section id="comprendre"><span class="section-index">01 · COMPRENDRE</span><h2>Ventilation industrielle : capter les émissions avant de renouveler l’air</h2><p>La ventilation industrielle sert à maîtriser l’exposition aux polluants émis par les procédés et à assurer un apport d’air adapté aux locaux de travail. Elle ne se résume pas à installer un extracteur ou à augmenter le renouvellement d’air : il faut identifier les émissions, leur dangerosité, la configuration des postes et les mouvements d’air susceptibles de disperser les contaminants.</p><!-- EDITORIAL_IMAGE:ventilation-atelier --><p>Dans les locaux à pollution spécifique, le Code du travail prévoit une hiérarchie : supprimer les émissions lorsque c’est possible, les capter au plus près de leur source, puis évacuer les polluants résiduels par ventilation générale. La dilution seule ne doit donc pas remplacer un captage réalisable et efficace.</p><div class="info-panel"><strong>À retenir</strong><p>Une ventilation performante traite ensemble le captage, le transport de l’air extrait, sa compensation par de l’air neuf et le rejet ou le traitement des polluants. Un ventilateur puissant ne corrige pas nécessairement une mauvaise conception du captage.</p></div><p>Référence : <a href="https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000018532314" rel="noopener noreferrer">Code du travail, article R4222-12</a>.</p></section>
<section id="systemes"><span class="section-index">02 · DISTINGUER</span><h2>Captage localisé et ventilation générale : deux fonctions complémentaires</h2><h3>Le captage au plus près de la source</h3><p>Une hotte, une enceinte ventilée, un bras aspirant ou un dispositif intégré à la machine peut intercepter une émission avant qu’elle traverse la zone respiratoire des opérateurs. Sa position, son enveloppement de la source et les perturbations liées aux mouvements d’air conditionnent son efficacité. Le système doit être adapté à la nature et à la dynamique des émissions : poussières, fumées, vapeurs ou aérosols.</p><h3>La ventilation générale et l’air de compensation</h3><p>La ventilation générale contribue au renouvellement de l’air et à l’évacuation des polluants résiduels. L’air extrait doit être compensé par un apport maîtrisé : à défaut, dépressions et courants d’air peuvent perturber les captages, les ouvertures et les conditions de travail. Les prises d’air neuf et les rejets sont à positionner pour éviter la réintroduction d’air pollué.</p><h3>Filtration et traitement de l’air extrait</h3><p>Selon les contaminants, le réseau d’extraction peut comporter un dépoussiéreur ou un épurateur. La <a href="/solutions-traitement-air/filtration-air-industrielle/">filtration industrielle</a> cible notamment les particules ; la <a href="/solutions-traitement-air/purification-air-industrielle/">purification industrielle</a> aborde les procédés de traitement de gaz et de vapeurs. Ces équipements ne dispensent pas de mesurer l’efficacité du captage.</p><p>Références : <a href="https://www.inrs.fr/risques/chimiques/protection-collective.html" rel="noopener noreferrer">INRS, protection collective</a> ; <a href="https://www.inrs.fr/media.html?refINRS=ED+86" rel="noopener noreferrer">INRS, compensation contrôlée d’une installation de ventilation (ED 86)</a>.</p></section>
<section id="dimensionner"><span class="section-index">03 · DIMENSIONNER</span><h2>Les paramètres à fournir au bureau d’études</h2><div class="measure-grid"><div><i>01</i><strong>Émissions</strong><span>Nature des polluants, dangerosité, sources, cadence, températures et conditions de dispersion.</span></div><div><i>02</i><strong>Réseau et bâtiment</strong><span>Implantation des machines, capteurs, débits et pertes de charge, air neuf, conduits et rejets.</span></div><div><i>03</i><strong>Protection et exploitation</strong><span>Exposition aux postes, critères de réception, contrôle des performances et maintenance.</span></div></div><p>Le dimensionnement ne se déduit pas de la seule surface de l’atelier. Les débits et vitesses nécessaires dépendent du dispositif de captage, du procédé et des perturbations aérauliques. Une étude doit également examiner les contraintes acoustiques et thermiques, l’accès au nettoyage, les besoins de compensation et les risques d’incendie ou d’explosion lorsque des poussières combustibles ou des gaz inflammables sont présents.</p><p>Pour les locaux à pollution spécifique, la vérification doit porter sur la protection effective des travailleurs, avec des mesures représentatives et des contrôles adaptés aux substances. Le recyclage de l’air extrait exige une étude réglementaire et technique propre aux polluants : il n’est pas automatiquement autorisé parce qu’un filtre est installé.</p></section>
<section id="controle"><span class="section-index">04 · CONTRÔLER</span><h2>Réception, dossier d’installation et contrôles périodiques</h2><p>À la réception, conservez les valeurs de référence des débits, pressions et vitesses d’air aux points caractéristiques, ainsi que les résultats des vérifications de captage. Le dossier d’installation doit permettre de comparer les performances initiales avec celles observées pendant l’exploitation.</p><p>En France, l’employeur doit organiser des contrôles périodiques adaptés à la nature des locaux. L’INRS rappelle notamment un contrôle au moins annuel de paramètres de ventilation des locaux à pollution spécifique, avec des exigences particulières lorsque l’air est recyclé. Les mesures périodiques ne remplacent pas l’entretien régulier ni l’intervention sur une installation défectueuse.</p><p>Références : <a href="https://www.inrs.fr/publications/juridique/focus-juridiques/focus-juridique-controle-installations-ventilation.html" rel="noopener noreferrer">INRS, obligations de contrôle des installations</a> ; <a href="https://www.inrs.fr/media.html?refINRS=ED+6366" rel="noopener noreferrer">INRS, réception et contrôle des réseaux de captages localisés (ED 6366)</a>.</p><div class="info-panel"><strong>Préparer un projet de ventilation</strong><p>Réunissez les descriptions de procédés, les fiches de données de sécurité, les plans des postes, les dispositifs d’aspiration existants, les mesures disponibles, les contraintes d’air neuf et les exigences de rejet. Un professionnel compétent pourra définir une installation mesurable et vérifiable.</p></div><p>Pour la coordination de plusieurs fonctions, consultez également les <a href="/solutions-traitement-air/centrale-traitement-air/">centrales de traitement d’air</a>. <a class="button" href="/demander-un-devis/">Préparer une demande de devis →</a></p></section></article>