<!DOCTYPE html><html lang="fr"><head><meta charSet="utf-8"/><meta name="viewport" content="width=device-width, initial-scale=1"/><link rel="preload" href="/_next/static/media/4c9affa5bc8f420e-s.p.woff2" as="font" crossorigin="" type="font/woff2"/><link rel="preload" href="/_next/static/media/e4af272ccee01ff0-s.p.woff2" as="font" crossorigin="" type="font/woff2"/><link rel="stylesheet" href="/_next/static/css/691e13dd371386bf.css" data-precedence="next"/><link rel="preload" as="script" fetchPriority="low" href="/_next/static/chunks/webpack-529dc98cfadcde6c.js"/><meta name="next-size-adjust" content=""/><title>Condensation dans les gaines de ventilation industrielle : causes et solutions | traitement-air.fr</title><meta name="description" content="Diagnostiquer la condensation dans les conduits d'air industriels : point de rosée, isolation, pare-vapeur, étanchéité, drainage et contrôle du réseau."/><link rel="canonical" href="https://traitement-air.fr/problemes/condensation-gaines-ventilation-industrielle/"/><link rel="icon" type="image/svg+xml" href="/favicon.svg"/><style>.nav-explore{position:relative}.nav-explore summary{cursor:pointer}.nav-explore-links{position:absolute;z-index:100;display:grid;padding:12px;min-width:160px;background:white;border:1px solid #ddd;border-radius:10px;box-shadow:0 6px 20px #0002}.nav-explore-links a{color:#223!important;padding:8px}@media(max-width:900px){.nav-explore-links{position:static}}</style><script type="application/ld+json">{"@context":"https://schema.org","@type":"WebPage","url":"https://traitement-air.fr/problemes/condensation-gaines-ventilation-industrielle/","name":"Condensation dans les gaines de ventilation industrielle : causes et solutions","description":"Diagnostiquer la condensation dans les conduits d'air industriels : point de rosée, isolation, pare-vapeur, étanchéité, drainage et contrôle du réseau.","inLanguage":"fr-FR"}</script><style id="lot6-contrast-accessibility">.site-header .brand b{color:#9a4d18!important}.page-hero p,.breadcrumbs,.breadcrumbs a,.article-shell aside,.article-shell aside a,.article-shell article>section>p,.article-shell article section p,.article-shell article section li,.article-shell article figcaption{color:#334741!important}.article-shell .section-index,.article-shell .eyebrow,.page-hero .eyebrow{color:#175b57!important}.article-shell article a{color:#11544c!important}.article-shell article table th,.article-shell article table td{color:#17211f!important}</style><style id="sector-architecture-css">
/* Grouped, keyboard-operable sector navigation; preserves the site's existing details menu. */
.sector-nav{position:relative}
.sector-nav .sector-nav-links{
  display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:12px 22px;
  width:min(700px,calc(100vw - 40px));max-width:calc(100vw - 40px);
  padding:18px;right:-150px;left:auto;box-sizing:border-box;z-index:120
}
.sector-nav-all{grid-column:1/-1;border-bottom:1px solid #d8e1e7;padding-bottom:6px}
.sector-nav-all a{font-weight:700}
.sector-nav-group{min-width:0}
.sector-nav-group strong{display:block;font-size:.86rem;color:#173b42;margin:5px 8px}
.sector-nav-group a{white-space:normal;line-height:1.4}
.sector-nav summary:focus-visible,.sector-nav a:focus-visible,
.sector-jump a:focus-visible,.sector-group a:focus-visible,.sector-crosslinks a:focus-visible{
  outline:3px solid #b96325;outline-offset:3px
}
.sector-jump{display:flex;flex-wrap:wrap;gap:9px;margin:0 0 24px}
.sector-jump a{display:inline-block;padding:9px 13px;border:1px solid #c9d8da;
 border-radius:999px;background:#f4f8f7;color:#173b42;font-weight:600;text-decoration:none}
.sector-group{margin:0 0 44px;scroll-margin-top:90px}
.sector-group>h2{font-size:clamp(1.35rem,2vw,1.8rem);margin:0 0 8px;color:#173b42}
.sector-group>p{margin:0 0 18px;color:#52615d;max-width:72ch}
.sector-group .directory-grid h3{font-size:1.13rem;line-height:1.35;margin:.3rem 0;color:#173b42}
.sector-crosslinks{max-width:1120px;margin:26px auto;padding:24px;border:1px solid #d8e1e7;
 border-radius:15px;background:#f7faf9}
.sector-crosslinks h2{font-size:1.35rem;margin:0 0 10px;color:#173b42}
.sector-crosslinks p{margin:0 0 12px;color:#52615d}
.sector-crosslinks ul{display:flex;flex-wrap:wrap;gap:10px 22px;margin:0;padding:0;list-style:none}
.sector-crosslinks li{margin:0}
.sector-crosslinks a{font-weight:600;color:#175865;text-decoration:underline;text-underline-offset:3px}
@media(max-width:900px){
 .sector-nav .sector-nav-links{position:static;width:100%;max-width:100%;
 grid-template-columns:1fr;padding:12px;box-shadow:none;overflow:visible;gap:9px}
 .sector-nav-all{grid-column:auto}
 .sector-crosslinks{margin:18px auto;padding:18px}
 .sector-jump{gap:7px}
}

/* Contrast corrections identified by desktop/mobile Axe audit. */
.brand b{color:#a84d18!important}
.breadcrumbs,.breadcrumbs a,.breadcrumbs span,.page-hero .shell>p,
.hero-copy>p,.section-heading>p,.air-label,.sector-list>a>p,
.cta-band .shell>p{color:#4b5e59!important}
.directory-grid>a>span,.problem-strip a>i,.finder-step>span,
.sector-list>a>span{color:#23635f!important}
.process-section.inverse h2 em,.inverse h2 em{color:#b9e8d9!important}
.inverse p a{color:#ffffff!important;text-decoration:underline}
.result-line>i{color:#ffffff!important}
</style></head><body class="__variable_73ee6c __variable_f367f3"><div hidden=""><!--$--><!--/$--></div><header class="site-header"><div class="shell nav-wrap"><a class="brand" aria-label="Traitement Air, accueil" href="/"><span class="brand-mark" aria-hidden="true"><i></i><i></i><i></i></span><span>traitement<span>-air</span><b>.fr</b></span></a><button class="menu-toggle" aria-expanded="false" aria-label="Ouvrir le menu"><span></span><span></span></button><nav class="nav-links"><a href="/solutions-traitement-air/">Solutions</a><details class="nav-explore sector-nav"><summary>Secteurs</summary><div class="nav-explore-links sector-nav-links" role="group" aria-label="Explorer les secteurs"><div class="sector-nav-all"><a href="/secteurs/">Voir les 26 secteurs</a></div><div class="sector-nav-group"><strong>Industries de transformation</strong><a href="/secteurs/traitement-air-metallurgie/">Métallurgie et fonderie</a><a href="/secteurs/traitement-air-plasturgie/">Plasturgie</a><a href="/secteurs/traitement-air-industrie-chimique/">Industrie chimique</a><a href="/secteurs/traitement-air-industrie-caoutchouc/">Industrie du caoutchouc</a></div><div class="sector-nav-group"><strong>Fabrication et procédés</strong><a href="/secteurs/traitement-air-industrie-automobile/">Industrie automobile</a><a href="/secteurs/traitement-air-fabrication-composites/">Fabrication de composites</a><a href="/secteurs/traitement-air-fabrication-batteries/">Fabrication de batteries</a><a href="/secteurs/traitement-air-soudage-chaudronnerie/">Soudage et chaudronnerie</a></div><div class="sector-nav-group"><strong>Déchets et matériaux</strong><a href="/secteurs/traitement-air-recyclage-industriel/">Recyclage industriel</a><a href="/secteurs/traitement-air-dechets-organiques/">Traitement des déchets organiques</a><a href="/secteurs/traitement-air-cimenteries-carrieres/">Cimenteries et carrières</a></div><div class="sector-nav-group"><strong>Bâtiments et environnements sensibles</strong><a href="/secteurs/traitement-air-agroalimentaire/">Agroalimentaire</a><a href="/secteurs/traitement-air-laboratoires-recherche/">Laboratoires de recherche</a><a href="/secteurs/traitement-air-salle-blanche/">Salles blanches</a><a href="/secteurs/traitement-air-entrepots-logistiques/">Entrepôts logistiques</a></div></div></details><a href="/problemes/">Problèmes</a><a href="/guides/">Guides</a><details class="nav-explore"><summary>Explorer</summary><div class="nav-explore-links"><a href="/polluants/">Polluants</a><a href="/air-interieur/">Air intérieur</a><a href="/outils/">Tous les outils</a></div></details><a href="/outils/diagnostic-traitement-air/">Trouver une solution</a><a class="button button-small" href="/demander-un-devis/">Demander un devis</a></nav></div></header><main><section class="page-hero"><div class="shell"><div class="breadcrumbs"><a href="/">Accueil</a><span>—</span><a href="/problemes/">Problèmes</a></div><span class="eyebrow">Réseaux aérauliques industriels</span><h1>Condensation dans les gaines de ventilation industrielle : causes et solutions</h1><p>Diagnostiquer la condensation dans les conduits d'air industriels : point de rosée, isolation, pare-vapeur, étanchéité, drainage et contrôle du réseau.</p></div></section><section class="article-shell shell"><aside><span>Sur cette page</span><a href="#distinguer">Condensation intérieure ou extérieure : deux diagnostics</a><a href="#risques">Pourquoi l'eau dans les gaines est un signal à traiter</a><a href="#point-rosee">Le rôle du point de rosée</a><a href="#diagnostic">Inspecter la gaine, ses joints et son environnement</a><a href="#isolation">Isolation thermique et pare-vapeur : deux fonctions</a><a href="#reseau">Fuites, déséquilibre et drainage : les problèmes associés</a><a href="#comparatif">Identifier la cause avant de choisir l'action</a><a href="#conception">Données utiles pour un cahier des charges</a><a href="#schema">Séquence d'une investigation sans démontage improvisé</a><a href="#controle">Confirmer l'efficacité après travaux</a><a href="#liens">Ressources techniques et pages complémentaires</a></aside><article class="article-main" style="min-width:0;max-width:100%;overflow-wrap:anywhere;overflow-x:clip"><section id="distinguer"><span class="section-index">01 · CONDENSATION DES GAINES</span><h2>Condensation intérieure ou extérieure : deux diagnostics</h2><p>Une gaine peut présenter de l'eau sur sa face externe lorsque la température de sa paroi descend sous le point de rosée de l'air ambiant. À l'inverse, de l'air humide transporté dans le conduit peut condenser sur une paroi intérieure refroidie, par exemple lors d'un passage dans une zone non chauffée. Ces deux phénomènes n'appellent pas les mêmes corrections. Il faut également distinguer une véritable condensation d'une infiltration d'eau de pluie, d'une fuite d'équipement ou d'un problème d'évacuation des condensats.</p><figure class="editorial-media" data-generated-image="problemes-condensation-gaines-ventilation-industrielle-editorial">
  <img src="/assets/generated/problemes-condensation-gaines-ventilation-industrielle-editorial.webp" alt="Réseau de gaines de ventilation industrielle isolées avec brides et trappes d&#x27;inspection" width="1024" height="672" loading="lazy" decoding="async">
  <figcaption>Illustration générée par IA d&#x27;un réseau représentatif, non photographie d&#x27;une installation contrôlée.</figcaption>
</figure><p>La page se concentre sur les réseaux de transport d'air et leurs singularités : coudes, brides, trappes, traversées et raccordements. Elle complète, sans la reprendre, la fiche consacrée à la condensation sur les tuyauteries industrielles.</p></section>
<section id="risques"><span class="section-index">02 · CONDENSATION DES GAINES</span><h2>Pourquoi l'eau dans les gaines est un signal à traiter</h2><p>L'humidité peut dégrader une isolation, favoriser la corrosion de certaines pièces, endommager des plafonds et contribuer à l'encrassement du réseau. Dans un conduit transportant des poussières hygroscopiques, la condensation peut créer des dépôts, accroître la perte de charge et, dans certains cas, contribuer à une obstruction. La documentation INRS sur le transport d'air souligne ce problème spécifique.</p><p>Selon la composition du flux, des condensats peuvent aussi transporter des substances polluantes. Les récupérer ou les purger ne doit pas provoquer une exposition chimique. Une inspection du réseau doit respecter les règles de consignation et d'accès aux équipements.</p></section>
<section id="point-rosee"><span class="section-index">03 · CONDENSATION DES GAINES</span><h2>Le rôle du point de rosée</h2><p>Le point de rosée est la température à laquelle l'air atteint la saturation en vapeur d'eau pour une pression et une teneur en humidité données. Si une paroi est plus froide que ce point, de l'eau peut apparaître. Il est donc insuffisant de relever uniquement une humidité relative : il faut aussi mesurer les températures d'air, de paroi et les conditions dans les zones traversées.</p><p>À titre de repère psychrométrique, de l'air à 25 °C et 60 % d'humidité relative présente un point de rosée proche de 16,7 °C, à pression atmosphérique ordinaire. Une paroi à 14 °C pourrait alors être exposée à de la condensation externe. Cette estimation ne remplace pas une mesure ni un calcul propre au projet.</p></section>
<section id="diagnostic"><span class="section-index">04 · CONDENSATION DES GAINES</span><h2>Inspecter la gaine, ses joints et son environnement</h2><p>Repérer précisément les traces d'eau, les heures d'apparition, les périodes d'arrêt, les traversées de locaux froids et les changements de régime. Contrôler la température de surface, le point de rosée de l'air ambiant, les joints, les supports, les brides, les boîtes de mélange et les unités de traitement d'air. Examiner aussi l'état des isolants et des pare-vapeur sans ouvrir une installation dangereuse.</p><p>Les zones humides peuvent être ponctuelles et coïncider avec des ponts thermiques : fixations métalliques, raccords, trappes ou défauts de continuité. Une fuite d'air peut transporter de la vapeur d'eau vers une zone froide à travers l'isolant.</p></section>
<section id="isolation"><span class="section-index">05 · CONDENSATION DES GAINES</span><h2>Isolation thermique et pare-vapeur : deux fonctions</h2><p>Une isolation correctement dimensionnée limite les échanges thermiques et aide à maintenir la surface extérieure au-dessus du point de rosée. Sur un conduit froid, un système de maîtrise du passage de vapeur est également important : l'ASHRAE insiste sur l'étanchéité des joints, traversées, brides et raccords du pare-vapeur ou du dispositif isolant prévu à cet effet.</p><p>Ajouter une épaisseur d'isolant sans traiter les discontinuités peut déplacer la condensation dans l'isolant. Le matériau, la protection mécanique, la perméance et la compatibilité avec l'environnement industriel doivent être choisis par un professionnel. Il n'existe pas d'épaisseur universelle valable pour tous les débits, températures et ambiances.</p></section>
<section id="reseau"><span class="section-index">06 · CONDENSATION DES GAINES</span><h2>Fuites, déséquilibre et drainage : les problèmes associés</h2><p>Une gaine mal étanchée peut aspirer ou expulser de l'air humide au mauvais endroit. Les points bas et équipements qui condensent volontairement de l'eau doivent disposer d'une gestion des condensats adaptée, sans introduire de fuite d'air ou de risque hygiénique. Les débits et pertes de charge évoluent si les dépôts s'accumulent.</p><p>Le guide INRS de ventilation rappelle la nécessité d'équilibrer les débits et de vérifier le réseau après modification. Un séchage ponctuel ne résout pas le problème si les conditions thermiques et les fuites persistent.</p></section>
<section id="comparatif"><span class="section-index">07 · CONDENSATION DES GAINES</span><h2>Identifier la cause avant de choisir l'action</h2><p>Le tableau sert d'aide au diagnostic et ne constitue pas une notice de réparation.</p><div role="region" tabindex="0" aria-label="Causes de condensation des gaines" style="max-width:100%;min-width:0;overflow-x:auto"><table style="min-width:650px;width:100%;border-collapse:collapse"><caption>Symptômes, hypothèses et vérifications</caption><thead><tr><th scope="col">Symptôme</th><th scope="col">Hypothèse</th><th scope="col">À vérifier</th></tr></thead><tbody><tr><td>Gouttes sur face extérieure</td><td>Paroi froide sous le point de rosée ambiant</td><td>Température de surface, isolant, humidité du local</td></tr><tr><td>Eau à l'intérieur de la gaine</td><td>Air transporté refroidi ou apport d'eau</td><td>Point de rosée interne, infiltrations</td></tr><tr><td>Isolant humide aux brides</td><td>Discontinuité de pare-vapeur ou fuite d'air</td><td>Joints, raccords et fixations</td></tr><tr><td>Dépôts humides et débit réduit</td><td>Condensation avec poussières hygroscopiques</td><td>Encrassement, perte de charge et nettoyage</td></tr><tr><td>Eau près de l'unité de traitement</td><td>Évacuation des condensats défaillante</td><td>Bac, pente, évacuation et fonctionnement</td></tr></tbody></table></div></section>
<section id="conception"><span class="section-index">08 · CONDENSATION DES GAINES</span><h2>Données utiles pour un cahier des charges</h2><p>Un dossier technique réunit les températures et humidités de l'air intérieur et extérieur au conduit, les conditions estivales et hivernales, les débits, les pressions, le tracé, les longueurs, les zones traversées, l'état de l'isolation, les composants singuliers et les substances transportées. Il est important de préciser les scénarios de marche et d'arrêt, lorsque les températures peuvent varier rapidement.</p><p>La conception et la réparation doivent tenir compte de la maintenance, des contraintes de nettoyage et des risques de corrosion. La qualité de l'assemblage et la continuité du dispositif pare-vapeur peuvent compter autant que le produit isolant retenu.</p></section>
<section id="schema"><span class="section-index">09 · CONDENSATION DES GAINES</span><h2>Séquence d'une investigation sans démontage improvisé</h2><p>L'objectif est de distinguer la source d'eau et d'agir sur le mécanisme plutôt que de masquer les traces.</p><figure><svg role="img" aria-label="Diagnostic de condensation dans une gaine : localiser l'eau, mesurer le point de rosée, identifier le défaut et vérifier la correction" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 790 170" style="width:100%;height:auto"><rect x="8" y="35" width="167" height="96" rx="12" fill="#dfecf2" stroke="#527b90"/><text x="20" y="74" font-size="15">Localiser</text><text x="20" y="100" font-size="15">l'eau</text><path d="M175 83 H228" stroke="#527b90" stroke-width="4"/><rect x="228" y="35" width="178" height="96" rx="12" fill="#e4eee6" stroke="#628269"/><text x="242" y="74" font-size="15">Mesurer</text><text x="242" y="100" font-size="15">l'ambiance</text><path d="M406 83 H459" stroke="#527b90" stroke-width="4"/><rect x="459" y="35" width="174" height="96" rx="12" fill="#eceee0" stroke="#88875c"/><text x="471" y="74" font-size="15">Corriger</text><text x="471" y="100" font-size="15">la cause</text><path d="M633 83 H678" stroke="#527b90" stroke-width="4"/><rect x="678" y="35" width="105" height="96" rx="12" fill="#e2f0e7" stroke="#628269"/><text x="689" y="74" font-size="13">Vérifier</text><text x="689" y="100" font-size="13">le réseau</text></svg><figcaption>Schéma de diagnostic, non consigne d'intervention.</figcaption></figure></section>
<section id="controle"><span class="section-index">10 · CONDENSATION DES GAINES</span><h2>Confirmer l'efficacité après travaux</h2><p>Après correction, les conditions doivent être surveillées dans les périodes où le défaut se produisait. Mesurer à nouveau les températures et l'humidité, contrôler l'état des joints et de l'isolation, puis comparer les débits et pertes de charge. Les contrôles réglementaires des installations de ventilation varient selon le pays et les caractéristiques des locaux.</p><p>La documentation INRS insiste sur le maintien en état et la vérification périodique des installations. Un réseau qui reste sec lors d'une seule journée tempérée peut recommencer à condenser lors d'un autre régime saisonnier.</p></section>
<section id="liens"><span class="section-index">11 · CONDENSATION DES GAINES</span><h2>Ressources techniques et pages complémentaires</h2><p>La documentation ASHRAE sur l'isolation des systèmes mécaniques décrit les risques de pénétration de vapeur d'eau dans les isolants des gaines froides ; l'INRS détaille les enjeux des réseaux transportant des poussières hygroscopiques.</p><p><a href="https://handbook.ashrae.org/Handbooks/F25/SI/f25_Ch23/f25_Ch23_si.aspx">ASHRAE — Insulation for Mechanical Systems</a> ; <a href="https://www.inrs.fr/dam/jcr%3A94e9b953-1a1b-4921-acbc-f16737773b1c/ed6441.pdf">INRS — Guide pratique de ventilation</a> ; <a href="https://www.inrs.fr/publications/juridique/focus-juridiques/focus-juridique-controle-installations-ventilation.html">INRS — Contrôle de la ventilation</a> ; <a href="/problemes/condensation-tuyauterie-industrielle/">Condensation sur tuyauterie industrielle</a> ; <a href="/solutions-traitement-air/ventilation-industrielle/">Ventilation industrielle</a> ; <a href="/problemes/humidite-industrielle/">Humidité industrielle</a>.</p></section></article></section></main><footer class="site-footer"><div class="shell footer-grid"><div><a class="brand brand-footer" href="/"><span class="brand-mark"><i></i><i></i><i></i></span><span>traitement<span>-air</span><b>.fr</b></span></a><p>Comprendre les enjeux de la qualité de l’air, comparer les technologies et préparer des choix adaptés à votre environnement.</p></div><div><strong>Comprendre un problème</strong><a href="/solutions-traitement-air/">Comparer les technologies</a><a href="/secteurs/">Contraintes par secteur</a><a href="/problemes/">Identifier les causes</a></div><div><strong>Approfondir</strong><a href="/guides/">Guides techniques</a><a href="/polluants/">Reconnaître les polluants</a><a href="/air-interieur/">Améliorer l’air intérieur</a></div><div><strong>Préparer son projet</strong><a href="/outils/diagnostic-traitement-air/">Faire un premier diagnostic</a><a href="/demander-un-devis/">Préparer une demande de devis</a><a href="/politique-editoriale/">Notre méthode éditoriale</a></div></div><div class="shell footer-bottom"><span>© <!-- -->2026<!-- --> traitement-air.fr</span><span>Comprendre · Comparer · Décider</span></div></footer><script>document.querySelector('.menu-toggle')?.addEventListener('click',function(){const expanded=this.getAttribute('aria-expanded')==='true';this.setAttribute('aria-expanded',String(!expanded));document.querySelector('.nav-links')?.classList.toggle('open',!expanded);});</script></body></html>